&HEAD CHID='d_q036_s50_x40_g25_r104729', TITLE='[G3_DEVELOPMENT] G3 D3 offset Q=36 MW side=5 m x=40 m' /
&MESH ID='MESH_01', IJK=36 40 10, XB=0.000 9.000 0.000 10.000 0.000 2.500 /
&MESH ID='MESH_02', IJK=36 40 10, XB=0.000 9.000 0.000 10.000 2.500 5.000 /
&MESH ID='MESH_03', IJK=36 40 10, XB=9.000 18.000 0.000 10.000 0.000 2.500 /
&MESH ID='MESH_04', IJK=36 40 10, XB=9.000 18.000 0.000 10.000 2.500 5.000 /
&MESH ID='MESH_05', IJK=36 40 10, XB=18.000 27.000 0.000 10.000 0.000 2.500 /
&MESH ID='MESH_06', IJK=36 40 10, XB=18.000 27.000 0.000 10.000 2.500 5.000 /
&MESH ID='MESH_07', IJK=36 40 10, XB=27.000 36.000 0.000 10.000 0.000 2.500 /
&MESH ID='MESH_08', IJK=36 40 10, XB=27.000 36.000 0.000 10.000 2.500 5.000 /
&MESH ID='MESH_09', IJK=112 40 4, XB=36.000 64.000 0.000 10.000 0.000 1.000 /
&MESH ID='MESH_10', IJK=112 40 4, XB=36.000 64.000 0.000 10.000 1.000 2.000 /
&MESH ID='MESH_11', IJK=112 40 4, XB=36.000 64.000 0.000 10.000 2.000 3.000 /
&MESH ID='MESH_12', IJK=112 40 4, XB=36.000 64.000 0.000 10.000 3.000 4.000 /
&MESH ID='MESH_13', IJK=112 40 4, XB=36.000 64.000 0.000 10.000 4.000 5.000 /
&MESH ID='MESH_14', IJK=36 40 10, XB=64.000 73.000 0.000 10.000 0.000 2.500 /
&MESH ID='MESH_15', IJK=36 40 10, XB=64.000 73.000 0.000 10.000 2.500 5.000 /
&MESH ID='MESH_16', IJK=36 40 10, XB=73.000 82.000 0.000 10.000 0.000 2.500 /
&MESH ID='MESH_17', IJK=36 40 10, XB=73.000 82.000 0.000 10.000 2.500 5.000 /
&MESH ID='MESH_18', IJK=36 40 10, XB=82.000 91.000 0.000 10.000 0.000 2.500 /
&MESH ID='MESH_19', IJK=36 40 10, XB=82.000 91.000 0.000 10.000 2.500 5.000 /
&MESH ID='MESH_20', IJK=36 40 10, XB=91.000 100.000 0.000 10.000 0.000 2.500 /
&MESH ID='MESH_21', IJK=36 40 10, XB=91.000 100.000 0.000 10.000 2.500 5.000 /
&TIME T_END=300.0 /
&DUMP DT_DEVC=1.0, DT_HRR=1.0, DT_SLCF=5.0, DT_BNDF=10.0 /
&MISC SIMULATION_MODE='LES', RESTART=.FALSE., TMPA=20.0, RND_SEED=104729 /
&MATL ID='concrete', DENSITY=2300.0, CONDUCTIVITY=1.4, SPECIFIC_HEAT=0.88 /
&SURF ID='WALL', MATL_ID='concrete', EMISSIVITY=0.9, THICKNESS=0.2 /
&REAC FUEL='N-HEPTANE', SOOT_YIELD=0.037, CO_YIELD=0.01 /
&SURF ID='BURNER', HRRPUA=1440.0, TAU_Q=10.0, COLOR='ORANGE' /
&VENT XB=0.00 0.00 0.00 10.00 0.00 5.00, SURF_ID='OPEN' /
&VENT XB=37.500 42.500 2.500 7.500 0.00 0.00, SURF_ID='BURNER' /
&VENT XB=0.00 37.500 0.00 10.00 0.00 0.00, SURF_ID='WALL' /
&VENT XB=42.500 100.00 0.00 10.00 0.00 0.00, SURF_ID='WALL' /
&VENT XB=37.500 42.500 0.00 2.500 0.00 0.00, SURF_ID='WALL' /
&VENT XB=37.500 42.500 7.500 10.00 0.00 0.00, SURF_ID='WALL' /
&VENT XB=0.00 100.00 0.00 10.00 5.00 5.00, SURF_ID='WALL' /
&VENT XB=0.00 100.00 0.00 0.00 0.00 5.00, SURF_ID='WALL' /
&VENT XB=0.00 100.00 10.00 10.00 0.00 5.00, SURF_ID='WALL' /
&VENT XB=100.00 100.00 0.00 10.00 0.00 5.00, SURF_ID='OPEN' /
&DEVC ID='T90_0500', QUANTITY='TEMPERATURE', XYZ=5.000 5.000 4.500 /
&DEVC ID='T90_1000', QUANTITY='TEMPERATURE', XYZ=10.000 5.000 4.500 /
&DEVC ID='T90_1500', QUANTITY='TEMPERATURE', XYZ=15.000 5.000 4.500 /
&DEVC ID='T90_1750', QUANTITY='TEMPERATURE', XYZ=17.500 5.000 4.500 /
&DEVC ID='T90_2000', QUANTITY='TEMPERATURE', XYZ=20.000 5.000 4.500 /
&DEVC ID='T90_2250', QUANTITY='TEMPERATURE', XYZ=22.500 5.000 4.500 /
&DEVC ID='T90_2500', QUANTITY='TEMPERATURE', XYZ=25.000 5.000 4.500 /
&DEVC ID='T90_2750', QUANTITY='TEMPERATURE', XYZ=27.500 5.000 4.500 /
&DEVC ID='T90_3000', QUANTITY='TEMPERATURE', XYZ=30.000 5.000 4.500 /
&DEVC ID='T90_3125', QUANTITY='TEMPERATURE', XYZ=31.250 5.000 4.500 /
&DEVC ID='T90_3250', QUANTITY='TEMPERATURE', XYZ=32.500 5.000 4.500 /
&DEVC ID='T90_3375', QUANTITY='TEMPERATURE', XYZ=33.750 5.000 4.500 /
&DEVC ID='T90_3500', QUANTITY='TEMPERATURE', XYZ=35.000 5.000 4.500 /
&DEVC ID='T90_3625', QUANTITY='TEMPERATURE', XYZ=36.250 5.000 4.500 /
&DEVC ID='T90_3750', QUANTITY='TEMPERATURE', XYZ=37.500 5.000 4.500 /
&DEVC ID='T90_3875', QUANTITY='TEMPERATURE', XYZ=38.750 5.000 4.500 /
&DEVC ID='T90_4000', QUANTITY='TEMPERATURE', XYZ=40.000 5.000 4.500 /
&DEVC ID='T90_4125', QUANTITY='TEMPERATURE', XYZ=41.250 5.000 4.500 /
&DEVC ID='T90_4250', QUANTITY='TEMPERATURE', XYZ=42.500 5.000 4.500 /
&DEVC ID='T90_4375', QUANTITY='TEMPERATURE', XYZ=43.750 5.000 4.500 /
&DEVC ID='T90_4500', QUANTITY='TEMPERATURE', XYZ=45.000 5.000 4.500 /
&DEVC ID='T90_4625', QUANTITY='TEMPERATURE', XYZ=46.250 5.000 4.500 /
&DEVC ID='T90_4750', QUANTITY='TEMPERATURE', XYZ=47.500 5.000 4.500 /
&DEVC ID='T90_4875', QUANTITY='TEMPERATURE', XYZ=48.750 5.000 4.500 /
&DEVC ID='T90_5000', QUANTITY='TEMPERATURE', XYZ=50.000 5.000 4.500 /
&DEVC ID='T90_5125', QUANTITY='TEMPERATURE', XYZ=51.250 5.000 4.500 /
&DEVC ID='T90_5250', QUANTITY='TEMPERATURE', XYZ=52.500 5.000 4.500 /
&DEVC ID='T90_5375', QUANTITY='TEMPERATURE', XYZ=53.750 5.000 4.500 /
&DEVC ID='T90_5500', QUANTITY='TEMPERATURE', XYZ=55.000 5.000 4.500 /
&DEVC ID='T90_5625', QUANTITY='TEMPERATURE', XYZ=56.250 5.000 4.500 /
&DEVC ID='T90_5750', QUANTITY='TEMPERATURE', XYZ=57.500 5.000 4.500 /
&DEVC ID='T90_5875', QUANTITY='TEMPERATURE', XYZ=58.750 5.000 4.500 /
&DEVC ID='T90_6000', QUANTITY='TEMPERATURE', XYZ=60.000 5.000 4.500 /
&DEVC ID='T90_6125', QUANTITY='TEMPERATURE', XYZ=61.250 5.000 4.500 /
&DEVC ID='T90_6250', QUANTITY='TEMPERATURE', XYZ=62.500 5.000 4.500 /
&DEVC ID='T90_6375', QUANTITY='TEMPERATURE', XYZ=63.750 5.000 4.500 /
&DEVC ID='T90_6500', QUANTITY='TEMPERATURE', XYZ=65.000 5.000 4.500 /
&DEVC ID='T90_6625', QUANTITY='TEMPERATURE', XYZ=66.250 5.000 4.500 /
&DEVC ID='T90_6750', QUANTITY='TEMPERATURE', XYZ=67.500 5.000 4.500 /
&DEVC ID='T90_6875', QUANTITY='TEMPERATURE', XYZ=68.750 5.000 4.500 /
&DEVC ID='T90_7000', QUANTITY='TEMPERATURE', XYZ=70.000 5.000 4.500 /
&DEVC ID='T90_7250', QUANTITY='TEMPERATURE', XYZ=72.500 5.000 4.500 /
&DEVC ID='T90_7500', QUANTITY='TEMPERATURE', XYZ=75.000 5.000 4.500 /
&DEVC ID='T90_7750', QUANTITY='TEMPERATURE', XYZ=77.500 5.000 4.500 /
&DEVC ID='T90_8000', QUANTITY='TEMPERATURE', XYZ=80.000 5.000 4.500 /
&DEVC ID='T90_8250', QUANTITY='TEMPERATURE', XYZ=82.500 5.000 4.500 /
&DEVC ID='T90_8500', QUANTITY='TEMPERATURE', XYZ=85.000 5.000 4.500 /
&DEVC ID='T90_9000', QUANTITY='TEMPERATURE', XYZ=90.000 5.000 4.500 /
&DEVC ID='T90_9500', QUANTITY='TEMPERATURE', XYZ=95.000 5.000 4.500 /
&DEVC ID='U95_0500', QUANTITY='U-VELOCITY', XYZ=5.000 5.000 4.750 /
&DEVC ID='U95_1000', QUANTITY='U-VELOCITY', XYZ=10.000 5.000 4.750 /
&DEVC ID='U95_1500', QUANTITY='U-VELOCITY', XYZ=15.000 5.000 4.750 /
&DEVC ID='U95_1750', QUANTITY='U-VELOCITY', XYZ=17.500 5.000 4.750 /
&DEVC ID='U95_2000', QUANTITY='U-VELOCITY', XYZ=20.000 5.000 4.750 /
&DEVC ID='U95_2250', QUANTITY='U-VELOCITY', XYZ=22.500 5.000 4.750 /
&DEVC ID='U95_2500', QUANTITY='U-VELOCITY', XYZ=25.000 5.000 4.750 /
&DEVC ID='U95_2750', QUANTITY='U-VELOCITY', XYZ=27.500 5.000 4.750 /
&DEVC ID='U95_3000', QUANTITY='U-VELOCITY', XYZ=30.000 5.000 4.750 /
&DEVC ID='U95_3125', QUANTITY='U-VELOCITY', XYZ=31.250 5.000 4.750 /
&DEVC ID='U95_3250', QUANTITY='U-VELOCITY', XYZ=32.500 5.000 4.750 /
&DEVC ID='U95_3375', QUANTITY='U-VELOCITY', XYZ=33.750 5.000 4.750 /
&DEVC ID='U95_3500', QUANTITY='U-VELOCITY', XYZ=35.000 5.000 4.750 /
&DEVC ID='U95_3625', QUANTITY='U-VELOCITY', XYZ=36.250 5.000 4.750 /
&DEVC ID='U95_3750', QUANTITY='U-VELOCITY', XYZ=37.500 5.000 4.750 /
&DEVC ID='U95_3875', QUANTITY='U-VELOCITY', XYZ=38.750 5.000 4.750 /
&DEVC ID='U95_4000', QUANTITY='U-VELOCITY', XYZ=40.000 5.000 4.750 /
&DEVC ID='U95_4125', QUANTITY='U-VELOCITY', XYZ=41.250 5.000 4.750 /
&DEVC ID='U95_4250', QUANTITY='U-VELOCITY', XYZ=42.500 5.000 4.750 /
&DEVC ID='U95_4375', QUANTITY='U-VELOCITY', XYZ=43.750 5.000 4.750 /
&DEVC ID='U95_4500', QUANTITY='U-VELOCITY', XYZ=45.000 5.000 4.750 /
&DEVC ID='U95_4625', QUANTITY='U-VELOCITY', XYZ=46.250 5.000 4.750 /
&DEVC ID='U95_4750', QUANTITY='U-VELOCITY', XYZ=47.500 5.000 4.750 /
&DEVC ID='U95_4875', QUANTITY='U-VELOCITY', XYZ=48.750 5.000 4.750 /
&DEVC ID='U95_5000', QUANTITY='U-VELOCITY', XYZ=50.000 5.000 4.750 /
&DEVC ID='U95_5125', QUANTITY='U-VELOCITY', XYZ=51.250 5.000 4.750 /
&DEVC ID='U95_5250', QUANTITY='U-VELOCITY', XYZ=52.500 5.000 4.750 /
&DEVC ID='U95_5375', QUANTITY='U-VELOCITY', XYZ=53.750 5.000 4.750 /
&DEVC ID='U95_5500', QUANTITY='U-VELOCITY', XYZ=55.000 5.000 4.750 /
&DEVC ID='U95_5625', QUANTITY='U-VELOCITY', XYZ=56.250 5.000 4.750 /
&DEVC ID='U95_5750', QUANTITY='U-VELOCITY', XYZ=57.500 5.000 4.750 /
&DEVC ID='U95_5875', QUANTITY='U-VELOCITY', XYZ=58.750 5.000 4.750 /
&DEVC ID='U95_6000', QUANTITY='U-VELOCITY', XYZ=60.000 5.000 4.750 /
&DEVC ID='U95_6125', QUANTITY='U-VELOCITY', XYZ=61.250 5.000 4.750 /
&DEVC ID='U95_6250', QUANTITY='U-VELOCITY', XYZ=62.500 5.000 4.750 /
&DEVC ID='U95_6375', QUANTITY='U-VELOCITY', XYZ=63.750 5.000 4.750 /
&DEVC ID='U95_6500', QUANTITY='U-VELOCITY', XYZ=65.000 5.000 4.750 /
&DEVC ID='U95_6625', QUANTITY='U-VELOCITY', XYZ=66.250 5.000 4.750 /
&DEVC ID='U95_6750', QUANTITY='U-VELOCITY', XYZ=67.500 5.000 4.750 /
&DEVC ID='U95_6875', QUANTITY='U-VELOCITY', XYZ=68.750 5.000 4.750 /
&DEVC ID='U95_7000', QUANTITY='U-VELOCITY', XYZ=70.000 5.000 4.750 /
&DEVC ID='U95_7250', QUANTITY='U-VELOCITY', XYZ=72.500 5.000 4.750 /
&DEVC ID='U95_7500', QUANTITY='U-VELOCITY', XYZ=75.000 5.000 4.750 /
&DEVC ID='U95_7750', QUANTITY='U-VELOCITY', XYZ=77.500 5.000 4.750 /
&DEVC ID='U95_8000', QUANTITY='U-VELOCITY', XYZ=80.000 5.000 4.750 /
&DEVC ID='U95_8250', QUANTITY='U-VELOCITY', XYZ=82.500 5.000 4.750 /
&DEVC ID='U95_8500', QUANTITY='U-VELOCITY', XYZ=85.000 5.000 4.750 /
&DEVC ID='U95_9000', QUANTITY='U-VELOCITY', XYZ=90.000 5.000 4.750 /
&DEVC ID='U95_9500', QUANTITY='U-VELOCITY', XYZ=95.000 5.000 4.750 /
&DEVC ID='HRR_tot', QUANTITY='HRRPUV', XB=0.00 100.00 0.00 10.00 0.00 5.00, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='Qw_3000', QUANTITY='NET HEAT FLUX', XYZ=30.000 5.000 5.000, IOR=-3 /
&DEVC ID='Qw_4000', QUANTITY='NET HEAT FLUX', XYZ=40.000 5.000 5.000, IOR=-3 /
&DEVC ID='Qw_5000', QUANTITY='NET HEAT FLUX', XYZ=50.000 5.000 5.000, IOR=-3 /
&SLCF PBY=5.00, QUANTITY='TEMPERATURE' /
&SLCF PBY=5.00, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&TAIL /
